===========================================================
=========== Main INFO =====================================
&MAIN PROJECT_NAME='example_single_story', NUMBER_OF_CASES=100, SEEDS=20/
&PFSL FSL_ID='room1'/
&PHRC HRC_ID='BURNER'/
&PPSD PSD_ID='DOT_3','DOT_1'/
===========================================================

&HEAD CHID='Single_Story_Gas_1' /

&TIME T_END=600. /

&MISC SIMULATION_MODE='SVLES' /

&MESH IJK=36,32,30, XB=-0.2,3.4,-0.6,2.6,0.0,3.0, MULT_ID='mesh' /
&MULT ID='mesh', DX=3.6, DY=3.2, I_UPPER=3, J_UPPER=2 /

&REAC FUEL='METHANE', SOOT_YIELD=0.001 /


===========================================================
======= HRR CURVE =====================================
&IFTD PRE_PARM_INFO_ID='FTD', INCIPIENT_TIME=0,0, FIRE_GROWTH_TIME=200,200, PEAK_TIME=300,300, DECAY_TIME=100,100/
&MRND GENERATOR_ID='FG1', PRE_PARM_INFO_ID='FTD_I', DISTRIBUTION_TYPE='CONSTANT'/
&MRND GENERATOR_ID='FG2', PRE_PARM_INFO_ID='FTD_G', DISTRIBUTION_TYPE='CONSTANT'/
&MRND GENERATOR_ID='FG3', PRE_PARM_INFO_ID='FTD_P', DISTRIBUTION_TYPE='CONSTANT'/
&MRND GENERATOR_ID='FG4', PRE_PARM_INFO_ID='FTD_D', DISTRIBUTION_TYPE='CONSTANT'/
# max hrr
&IMHR PRE_PARM_INFO_ID='MAX_HRR', INCIPIENT_MAX_HRR=0,0, PEAK_MAX_HRR=2500,2500, DECAY_MIN_HRR=0,0/
&MRND GENERATOR_ID='incipient', PRE_PARM_INFO_ID='MAX_HRR_I', DISTRIBUTION_TYPE='CONSTANT'/
&MRND GENERATOR_ID='peak', PRE_PARM_INFO_ID='MAX_HRR_P', DISTRIBUTION_TYPE='CONSTANT'/
&MRND GENERATOR_ID='decay', PRE_PARM_INFO_ID='MAX_HRR_D', DISTRIBUTION_TYPE='CONSTANT'/
# generate the curve
&GFTD ID='FTD', PRE_PARM_INFO_ID='FTD', GENERATOR_ID='FG1','FG2','FG3','FG4'/
&GMHR ID='MAX_HRR', PRE_PARM_INFO_ID='MAX_HRR', GENERATOR_ID='incipient','peak','decay'/
&GHRC ID='BURNER', FIRE_TIME_DURATION_GENERATOR_ID='FTD', MAX_HRR_GENERATOR_ID='MAX_HRR', TIME_FREQUENCY=10, END_TIME=600, FIRE_PATTERN=1,2,0,2, HRR_FLUCTUATION=True, HRR_FLUCTUATION_RATE=0.4/
===========================================================
&SURF ID='BURNER', HRRPUA=694., COLOR='ORANGE', RAMP_Q='burner' /
===========================================================

===========================================================
======= FIRE SOURCE LOCATION ==============================
&IFSL PRE_PARM_INFO_ID='fire source', XB=3.8,9.2,0.1,3.8,0,0.2, FIRE_BURNER_SIZE=0.6,0.6,0.2, MESH_SIZE=0.1,0.1,0.1/
&MRND GENERATOR_ID='FS_X', PRE_PARM_INFO_ID='fire source_X', DISTRIBUTION_TYPE='UNIFORM'/
&MRND GENERATOR_ID='FS_Y', PRE_PARM_INFO_ID='fire source_Y', DISTRIBUTION_TYPE='UNIFORM'/
&MRND GENERATOR_ID='FS_Z', PRE_PARM_INFO_ID='fire source_Z', DISTRIBUTION_TYPE='CONSTANT'/
&GFSL ID='room1', PRE_PARM_INFO_ID='fire source', GENERATOR_ID='FS_X','FS_Y','FS_Z'/
===========================================================
&OBST ID='room1', XB= 8.7,9.3,1.6,2.2,0.4,0.6, SURF_IDS='BURNER','WALL','WALL' /
===========================================================


&MATL ID='GYPSUM BOARD'
      FYI='Sheetrock UltraLight Panels',
      SPECIFIC_HEAT=1.0
      CONDUCTIVITY=0.16
      DENSITY=480.0 /

&SURF ID='WALL',
      RGB=200,200,200
      DEFAULT=.TRUE.
      MATL_ID='GYPSUM BOARD'
      BACKING='VOID'
      THICKNESS=0.025 /

&SURF ID='DOOR',
      COLOR='GRAY'
      MATL_ID='GYPSUM BOARD'
      THICKNESS=0.05 /

&SURF ID='WINDOW',
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.05
      COLOR='BLUE'
      TRANSPARENCY=0.1/

&OBST XB= 0.0,14.0,0.0,0.1,0.0,2.4 / Front Facade
&OBST XB= 0.0,14.0,7.8,7.9,0.0,2.4 / Rear Facade
&OBST XB= 0.0, 0.1,0.1,7.8,0.0,2.4 / Left Facade
&OBST XB=13.9,14.0,0.1,7.8,0.0,2.4 / Right Facade

&OBST XB=0.0,14.0,0.0,7.9,2.4,2.5, COLOR='INVISIBLE' / Ceiling

===========================================================
======= OTHER INFORMATION (Door open time) ================
&IOTH PRE_PARM_INFO_ID='setpoint_value1', NAMELIST='DEVC', ARG_NAME='SETPOINT', OTHERS_RANGE=300, 350/
&MRND GENERATOR_ID='DOT_1', PRE_PARM_INFO_ID='setpoint_value1', DISTRIBUTION_TYPE='UNIFORM'/
&GOTH ID='FRONT DOOR TIMER',  PRE_PARM_INFO_ID='setpoint_value1', GENERATOR_ID='DOT_1'/

&IOTH PRE_PARM_INFO_ID='setpoint_value2', NAMELIST='DEVC', ARG_NAME='SETPOINT', OTHERS_RANGE=1200, 1350/
&MRND GENERATOR_ID='DOT_2', PRE_PARM_INFO_ID='setpoint_value2', DISTRIBUTION_TYPE='UNIFORM'/
&GOTH ID='KITCH DOOR TIMER',  PRE_PARM_INFO_ID='setpoint_value2', GENERATOR_ID='DOT_2'/
&GOTH ID='BR1 WIND 2 TIMER',  PRE_PARM_INFO_ID='setpoint_value2', GENERATOR_ID='DOT_2'/
&GOTH ID='BR2 WINDOW TIMER',  PRE_PARM_INFO_ID='setpoint_value2', GENERATOR_ID='DOT_2'/
&GOTH ID='BR3 WINDOW TIMER',  PRE_PARM_INFO_ID='setpoint_value2', GENERATOR_ID='DOT_2'/
&GOTH ID='KIT WINDOW TIMER',  PRE_PARM_INFO_ID='setpoint_value2', GENERATOR_ID='DOT_2'/
&GOTH ID='DR  WINDOW TIMER',  PRE_PARM_INFO_ID='setpoint_value2', GENERATOR_ID='DOT_2'/
&GOTH ID='LR  WINDOW TIMER',  PRE_PARM_INFO_ID='setpoint_value2', GENERATOR_ID='DOT_2'/

&IOTH PRE_PARM_INFO_ID='setpoint_value3', NAMELIST='DEVC', ARG_NAME='SETPOINT', OTHERS_RANGE=600, 700/
&MRND GENERATOR_ID='DOT_3', PRE_PARM_INFO_ID='setpoint_value3', DISTRIBUTION_TYPE='UNIFORM'/
&GOTH ID='BR1 WINDOW TIMER',  PRE_PARM_INFO_ID='setpoint_value3', GENERATOR_ID='DOT_3'/
==========================================================
&DEVC ID='FRONT DOOR TIMER', QUANTITY='TIME', XYZ=-0.1,-0.4,0.1, SETPOINT= 300.0, INITIAL_STATE=.TRUE. /
&DEVC ID='KITCH DOOR TIMER', QUANTITY='TIME', XYZ=-0.1,-0.4,0.1, SETPOINT=1320.0, INITIAL_STATE=.TRUE. /
&DEVC ID='BR1 WINDOW TIMER', QUANTITY='TIME', XYZ=-0.1,-0.4,0.1, SETPOINT= 600.0, INITIAL_STATE=.TRUE. /
&DEVC ID='BR1 WIND 2 TIMER', QUANTITY='TIME', XYZ=-0.1,-0.4,0.1, SETPOINT=1220.0, INITIAL_STATE=.TRUE. /
&DEVC ID='BR2 WINDOW TIMER', QUANTITY='TIME', XYZ=-0.1,-0.4,0.1, SETPOINT=1230.0, INITIAL_STATE=.TRUE. /
&DEVC ID='BR3 WINDOW TIMER', QUANTITY='TIME', XYZ=-0.1,-0.4,0.1, SETPOINT=1250.0, INITIAL_STATE=.TRUE. /
&DEVC ID='KIT WINDOW TIMER', QUANTITY='TIME', XYZ=-0.1,-0.4,0.1, SETPOINT=1260.0, INITIAL_STATE=.TRUE. /
&DEVC ID='DR  WINDOW TIMER', QUANTITY='TIME', XYZ=-0.1,-0.4,0.1, SETPOINT=1275.0, INITIAL_STATE=.TRUE. /
&DEVC ID='LR  WINDOW TIMER', QUANTITY='TIME', XYZ=-0.1,-0.4,0.1, SETPOINT=1200.0, INITIAL_STATE=.TRUE. /
==========================================================


&OBST ID='FRONT DOOR', XB= 3.8, 4.7,0.0,0.1,0.0,2.0, SURF_ID='DOOR',   PERMIT_HOLE=.FALSE., DEVC_ID='FRONT DOOR TIMER' /
&OBST ID='KITCH DOOR', XB= 0.5, 2.3,7.8,7.9,0.0,2.0, SURF_ID='DOOR',   PERMIT_HOLE=.FALSE., DEVC_ID='KITCH DOOR TIMER' /
&OBST ID='KIT WINDOW', XB= 4.5, 5.4,7.8,7.9,1.0,2.0, SURF_ID='WINDOW', PERMIT_HOLE=.FALSE., DEVC_ID='KIT WINDOW TIMER' /
&OBST ID='DR  WINDOW', XB= 0.6, 2.4,0.0,0.1,0.6,2.0, SURF_ID='WINDOW', PERMIT_HOLE=.FALSE., DEVC_ID='DR  WINDOW TIMER' /
&OBST ID='LR  WINDOW', XB= 5.8, 8.5,0.0,0.1,0.6,2.0, SURF_ID='WINDOW', PERMIT_HOLE=.FALSE., DEVC_ID='LR  WINDOW TIMER' /
&OBST ID='BR1 WIND 2', XB=11.6,12.5,0.0,0.1,0.6,2.0, SURF_ID='WINDOW', PERMIT_HOLE=.FALSE., DEVC_ID='BR1 WINDOW TIMER' /
&OBST ID='BR1 WIND 2', XB=13.9,14.0,1.5,2.4,0.6,2.0, SURF_ID='WINDOW', PERMIT_HOLE=.FALSE., DEVC_ID='BR1 WIND 2 TIMER' /
&OBST ID='BR2 WINDOW', XB=12.1,13.0,7.8,7.9,0.6,2.0, SURF_ID='WINDOW', PERMIT_HOLE=.FALSE., DEVC_ID='BR2 WINDOW TIMER' /
&OBST ID='BR3 WINDOW', XB= 7.6, 8.5,7.8,7.9,0.6,2.0, SURF_ID='WINDOW', PERMIT_HOLE=.FALSE., DEVC_ID='BR3 WINDOW TIMER' /

&HOLE XB= 3.8, 4.7,0.0,0.1,0.0,2.0 / FRONT DOOR
&HOLE XB= 0.5, 2.3,7.8,7.9,0.0,2.0 / KITCHEN DOOR
&HOLE XB= 4.5, 5.4,7.8,7.9,1.0,2.0 / KITCHEN WINDOW
&HOLE XB= 0.6, 2.4,0.0,0.1,0.6,2.0 / DINING ROOM WINDOW
&HOLE XB= 5.8, 8.5,0.0,0.1,0.6,2.0 / LIVING ROOM WINDOW
&HOLE XB=11.6,12.5,0.0,0.1,0.6,2.0 / BEDROOM 1 FRONT WINDOW
&HOLE XB=13.9,14.0,1.5,2.4,0.6,2.0 / BEDROOM 1 SIDE WINDOW
&HOLE XB=12.1,13.0,7.8,7.9,0.6,2.0 / BEDROOM 2 BACK WINDOW
&HOLE XB= 7.6, 8.5,7.8,7.9,0.6,2.0 / BEDROOM 3 BACK WINDOW

&OBST XB= 2.8, 2.9,0.1,3.0,0.0,2.4, SURF_ID='WALL' / Instruments, Front
&OBST XB= 3.6, 3.7,0.1,3.0,0.0,2.4, SURF_ID='WALL' / Instruments, Front
&OBST XB= 2.9, 3.6,2.9,3.0,0.0,2.4, SURF_ID='WALL' / Instruments, Front

&OBST XB= 9.3, 9.4,0.1,3.9,0.0,2.4, SURF_ID='WALL' / Instruments, Front
&OBST XB=10.0,10.1,0.1,3.8,0.0,2.4, SURF_ID='WALL' / Instruments, Front

&OBST XB= 0.1, 1.4,4.0,4.1,0.0,2.4, SURF_ID='WALL' / Breakfast Wall
&OBST XB= 1.3, 1.4,4.1,4.8,0.0,2.4, SURF_ID='WALL' / Breakfast Wall

&OBST XB= 2.6, 4.9,4.0,4.1,0.0,2.4, SURF_ID='WALL' / Kitchen Wall
&OBST XB= 4.9, 5.7,4.0,4.1,2.0,2.4, SURF_ID='WALL' / Kitchen Door Soffit
&OBST XB= 2.6, 2.7,4.1,4.8,0.0,2.4, SURF_ID='WALL' / Kitchen Wall

&OBST XB= 5.7, 8.0,4.0,4.1,0.0,2.4, SURF_ID='WALL' / Bedroom 3 Wall
&OBST XB= 7.9, 8.0,4.1,4.8,0.0,2.4, SURF_ID='WALL' / Bedroom 3 Wall
&OBST XB= 6.5, 6.6,4.1,7.8,0.0,2.4, SURF_ID='WALL' / Bedroom 3 - Kitchen Wall
&OBST XB= 7.9,11.1,4.8,4.9,0.0,2.4, SURF_ID='WALL' / Bedroom 3 Wall
&HOLE XB= 8.5, 9.2,4.8,4.9,0.0,2.1 / Bedroom 3 Door
&OBST XB= 9.3, 9.4,4.9,7.8,0.0,2.4, SURF_ID='WALL' / Bedroom 3 - Instruments Wall
&OBST XB=11.1,11.2,3.9,7.8,0.0,2.4, SURF_ID='WALL' / Bedroom 2 - Instruments Wall

&OBST XB= 9.4,13.9,3.8,3.9,0.0,2.4, SURF_ID='WALL' / Bedroom 2 - Bedroom 1 Wall
&OBST XB=12.3,12.4,3.9,4.6,0.0,2.4, SURF_ID='WALL' / Bedroom 2 Closet
&HOLE XB=11.1,11.2,4.0,4.7,0.0,2.1 / Bedroom 2 Door
&HOLE XB=10.2,11.0,3.8,3.9,0.0,2.1 / Bedroom 1 Door

&VENT XB=3.8,8.8,0.4,3.4,0.0,0.0, ID='FLOOR LEAK', SURF_ID='WALL' /
&HVAC ID='FLOOR LEAK', TYPE_ID='LEAK', VENT_ID='FLOOR LEAK', VENT2_ID='AMBIENT', AREA=0.08 /
&VENT SURF_ID='OPEN', MB='ZMAX'/
&VENT SURF_ID='OPEN', MB='XMIN'/
&VENT SURF_ID='OPEN', MB='XMAX'/
&VENT SURF_ID='OPEN', MB='YMIN'/
&VENT SURF_ID='OPEN', MB='YMAX'/

&DUMP DT_HRR=15., DT_DEVC=15., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&DEVC XB=12.05,12.05,0.05,0.05,0.74,1.86 ID='1BDPT', QUANTITY='THERMOCOUPLE', POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=12.05,12.05,0.05,0.05,0.74,1.86 ID='1BDPV', QUANTITY='V-VELOCITY',   POINTS=5, TIME_HISTORY=.TRUE., CONVERSION_FACTOR=-1.0 /
&DEVC XB=10.25,10.25,0.4,0.4,0.3,2.1     ID='1PT',   QUANTITY='PRESSURE',     POINTS=3, TIME_HISTORY=.TRUE. /
&DEVC XB=10.9,10.9,1.9,1.9,2.39,0.255    ID='1TC',   QUANTITY='THERMOCOUPLE', POINTS=8, TIME_HISTORY=.TRUE. /
&DEVC XB=13.95,13.95,1.95,1.95,0.74,1.86 ID='2BDPT', QUANTITY='THERMOCOUPLE', POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=13.95,13.95,1.95,1.95,0.74,1.86 ID='2BDPV', QUANTITY='U-VELOCITY',   POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=11.35,11.35,7.5,7.5,0.3,2.1     ID='2PT',   QUANTITY='PRESSURE',     POINTS=3, TIME_HISTORY=.TRUE. /
&DEVC XB=12.4,12.4,5.2,5.2,2.39,0.255    ID='2TC',   QUANTITY='THERMOCOUPLE', POINTS=8, TIME_HISTORY=.TRUE. /
&DEVC XB=8.05,8.05,7.85,7.85,0.74,1.86   ID='3BDPT', QUANTITY='THERMOCOUPLE', POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=8.05,8.05,7.85,7.85,0.74,1.86   ID='3BDPV', QUANTITY='V-VELOCITY',   POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=9.15,9.15,7.5,7.5,0.3,2.1       ID='3PT',   QUANTITY='PRESSURE',     POINTS=3, TIME_HISTORY=.TRUE. /
&DEVC XB=7.8,7.8,5.3,5.3,2.39,0.255      ID='3TC',   QUANTITY='THERMOCOUPLE', POINTS=8, TIME_HISTORY=.TRUE. /
&DEVC XB=9.75,9.75,4.35,4.35,0.4,2.0     ID='4BDPT', QUANTITY='THERMOCOUPLE', POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=9.75,9.75,4.35,4.35,0.4,2.0     ID='4BDPV', QUANTITY='U-VELOCITY',   POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=9.15,9.15,0.4,0.4,0.3,2.1       ID='4PT',   QUANTITY='PRESSURE',     POINTS=3, TIME_HISTORY=.TRUE. /
&DEVC XB=9.5,9.5,4.3,4.3,2.39,0.255      ID='4TC',   QUANTITY='THERMOCOUPLE', POINTS=8, TIME_HISTORY=.TRUE. /
&DEVC XB=7.15,7.15,0.05,0.05,0.74,1.86   ID='5BDPT', QUANTITY='THERMOCOUPLE', POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=7.15,7.15,0.05,0.05,0.74,1.86   ID='5BDPV', QUANTITY='V-VELOCITY',   POINTS=5, TIME_HISTORY=.TRUE., CONVERSION_FACTOR=-1.0 /
&DEVC XB=0.25,0.25,4.85,4.85,0.3,2.1     ID='5PT',   QUANTITY='PRESSURE',     POINTS=3, TIME_HISTORY=.TRUE. /
&DEVC XB=6.5,6.5,2.0,2.0,2.39,0.255      ID='5TC',   QUANTITY='THERMOCOUPLE', POINTS=8, TIME_HISTORY=.TRUE. /
&DEVC XB=4.25,4.25,0.05,0.05,0.20,1.80   ID='6BDPT', QUANTITY='THERMOCOUPLE', POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=4.25,4.25,0.05,0.05,0.20,1.80   ID='6BDPV', QUANTITY='V-VELOCITY',   POINTS=5, TIME_HISTORY=.TRUE., CONVERSION_FACTOR=-1.0 /
&DEVC XB=0.4,0.4,3.85,3.85,0.3,2.1       ID='6PT',   QUANTITY='PRESSURE',     POINTS=3, TIME_HISTORY=.TRUE. /
&DEVC XB=1.4,1.4,2.0,2.0,2.39,0.255      ID='6TC',   QUANTITY='THERMOCOUPLE', POINTS=8, TIME_HISTORY=.TRUE. /
&DEVC XB=4.95,4.95,7.85,7.85,1.10,1.90   ID='7BDPT', QUANTITY='THERMOCOUPLE', POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=4.95,4.95,7.85,7.85,1.10,1.90   ID='7BDPV', QUANTITY='V-VELOCITY',   POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=4.4,4.4,6.0,6.0,2.39,0.255      ID='7TC',   QUANTITY='THERMOCOUPLE', POINTS=8, TIME_HISTORY=.TRUE. /
&DEVC XB=2.2,2.2,6.0,6.0,2.39,0.255      ID='8TC',   QUANTITY='THERMOCOUPLE', POINTS=8, TIME_HISTORY=.TRUE. /

&SLCF PBZ=2.2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBZ=2.2, QUANTITY='PRESSURE ZONE', CELL_CENTERED=.TRUE. /
&SLCF PBZ=2.2, QUANTITY='PRESSURE', CELL_CENTERED=.TRUE. /

&TAIL /
